# Generator + Electrical — Equipment Schedule

| ID | Equipment | Qty | Planning specification | Status |
|---|---|---:|---|---|
| GEN-501 | Biogas generator | 1 | 5 kW, 230 V, 50 Hz, 1φ | VENDOR |
| GB-501 | Generator breaker | 1 | 32 A 2P concept | ENGINEER |
| ATS-501 | Automatic transfer switch | 1 | 40–63 A 2P interlocked | ENGINEER/VENDOR |
| ELP-501 | Essential Load Board | 1 | critical/sequenced circuits | ENGINEER |
| MTR-501 | Multifunction energy meter | 1 | V/A/Hz/kW/kWh | VENDOR |
| SPD-501 | Surge protection | 1 | Type 2 concept | ENGINEER |
| BAT-501 | Starter battery | 1 | 12 V ~45 Ah concept | VENDOR |
| CHG-501 | Battery charger | 1 | automatic | VENDOR |
| GV-501 | Manual gas valve | 1 | gas-rated | VENDOR |
| XV-501 | NC gas solenoid | 1 | fail closed | VENDOR |
| PS-501 | Gas pressure switch/transmitter | 1 | generator range | VENDOR |
| FLEX-501 | Flexible gas connector | 1 | vibration-rated | VENDOR |
| FAN-501A/B | Ventilation fans | 2 or equivalent | total 1,500–2,000 m³/h | VENDOR |
| LVR-501 | Intake louver | 1 | ~4 ft² gross concept | ENGINEER |
| EXH-501 | Exhaust flex/muffler/pipe | 1 system | vendor backpressure limit | VENDOR |
| GD-501 | CH₄/LEL detector | 1 | high-room position | SAFETY |
| CO-501 | CO detector | 1 | room/breathing zone | SAFETY |
| TS-501 | Room temperature | 1 | control/alarm | VENDOR |
| ES-501 | Emergency stop | 1+ | outside/inside door | SAFETY |
| AV-501 | Antivibration mounts/base | 1 set | genset-specific | VENDOR |
| CP-501 | Generator/PLC controller | 1 | autostart, protections | VENDOR |
| FIRE-501 | Fire equipment | per review | risk-based | SAFETY |

## Current Bangladesh public price benchmarks
- 5 kW petrol generator: ~Tk61,500.
- 5 kW portable diesel generator: ~Tk120,000.
- 5 kW gasoline/gas-type generator listing: ~Tk75,000.
- 63 A single-phase ATS: ~Tk4,500 consumer-level.
- industrial exhaust fans: examples ~Tk7,500–20,000+, airflow dependent.

A biogas-ready genset with gas mixer/controller, autostart, safety, warranty and integration should be budgeted substantially above ordinary portable-generator retail prices.
